{"title":"SCADA","markdown":{"yaml":{"description":"**SCADA = Supervisory Control and Data Acquisition**: the layer above the PLCs. It doesn't close control loops — it polls distributed controllers, stores the results, draws them on screens, raises alarms, and lets an operator issue setpoints. The controllers keep running if SCADA dies; that separation is the entire architecture.","output-file":"scada.html","skip_exec":true,"skip_showdoc":true,"title":"SCADA"},"headingText":"Architecture","containsRefs":false,"markdown":"\n\n\n\n<!-- WARNING: THIS FILE WAS AUTOGENERATED! DO NOT EDIT! -->\n\n\n```\nField devices ── sensors, valves, breakers, VFDs, meters\n     │  4-20 mA / discrete / IO-Link\nPLC / RTU / IED ── local control, keeps running standalone\n     │  Modbus / DNP3 / IEC 60870-5-104 / IEC 61850 / EtherNet-IP\nFront-end / Gateway / OPC UA server ── protocol translation, tag namespace\n     │\nSCADA server(s) ── tag engine, alarm engine, scripting, redundancy pair\n     ├── Historian (time-series DB)\n     ├── HMI / operator clients (thick, thin, web, mobile)\n     └── Northbound: MES, ERP, reporting, cloud\n```\n\n**RTU vs PLC**: an RTU is a controller optimized for remote telemetry — low power (solar/battery), wide temperature, built-in cellular/radio modem, store-and-forward buffering, timestamping at source, and event-driven reporting. A PLC is optimized for fast deterministic control. Modern devices blur the line; SCADAPack, Bristol, Kingfisher sit on the RTU side.\n\n**IED** (Intelligent Electronic Device) is the substation term: protection relays, meters, tap changers — devices with their own protection logic that SCADA merely observes and occasionally commands.\n\n\n## The tag model\n\nThe core abstraction is a **tag**: named, typed, timestamped, quality-flagged value.\n\n```\nPlant/Area2/Pump101/Status      Bool   true   Good   2026-08-11T04:22:31.442Z\nPlant/Area2/Pump101/Amps        Float  14.7   Good   ...\nPlant/Area2/Pump101/RunHours    Float  8821.3 Good   ...\n```\n\nThree things distinguish this from `SELECT value FROM sensors`:\n\n1. **Quality** is first-class. `Good / Bad_CommFailure / Uncertain_LastKnownValue / Bad_ConfigError`. A stale value that looks fine is how people get hurt. Never render a Bad-quality tag as a number without visual indication.\n2. **Timestamp source** matters. Timestamped at the RTU (accurate, needs NTP/GPS sync at every site) vs at the SCADA server on receipt (easy, wrong by the transport latency). Sequence-of-events analysis after a grid trip needs 1 ms source timestamps.\n3. **UDTs / templates.** You define `PumpType` once with its members, instantiate it 200 times, and build one screen template bound to an indirect tag path. If you're hand-writing 200 near-identical screens you've already lost.\n\n\n## Polling vs report-by-exception\n\n- **Polling**: server asks every device for every register on a cycle. Simple, predictable load, wasteful. Fine on a LAN.\n- **Report-by-exception (RBE) / unsolicited reporting**: device pushes only on change beyond deadband, or on event. Essential over metered cellular links. DNP3 and IEC 60870-5-104 are built around this; Modbus is not.\n- **Deadband** (analog change threshold) and **scan class** (fast/slow/on-demand groups) are the two knobs you tune to keep a link inside budget.\n\n\n## Protocols\n\n| Protocol | Domain | Notes |\n|---|---|---|\n| **Modbus RTU/TCP** | universal | Registers only — no types, no timestamps, no quality, no security. Big-endian word order is *not* consistently implemented; expect to byte-swap floats. Still the default because everything speaks it. |\n| **DNP3** | North American utilities, water | Real data model: static + event data, source timestamps, unsolicited reporting, class 0/1/2/3 polling, time sync. Secure Authentication v5 exists and is rarely enabled. |\n| **IEC 60870-5-101/-104** | European/Asian utilities | Equivalent role to DNP3. -101 is serial, -104 is TCP. |\n| **IEC 61850** | substation automation | Object-oriented model (Logical Nodes), SCL config files, MMS for client/server, **GOOSE** multicast for sub-4 ms peer-to-peer trip signals, Sampled Values for digitized CT/VT. Complex and genuinely well-designed. |\n| **OPC UA** | everything modern | Platform-independent, typed information model, browsable namespace, built-in TLS + certificates + user auth, pub/sub since 1.04. This is the correct northbound interface. |\n| **OPC DA/Classic** | legacy | DCOM-based. Windows-only, firewall-hostile, dying. Use a UA wrapper. |\n| **MQTT + Sparkplug B** | IIoT | Push, broker-based, tiny payloads, birth/death certificates give you state awareness. Excellent over cellular and NAT. The modern telemetry answer. |\n| **BACnet / KNX / M-Bus** | building automation, metering | Adjacent world, occasionally integrated. |\n\n\n## HMI design — the part everyone does badly\n\nThe 1990s aesthetic (photorealistic tanks, rainbow pipes, animated bitmaps) actively harms operators. The current standard is **high-performance HMI** (ISA-101):\n\n- Grey scale background and equipment. Colour reserved *exclusively* for abnormal conditions.\n- Analog values shown with context — trend sparkline, normal-range band — not bare digits.\n- Layered navigation: Level 1 plant overview → Level 2 unit → Level 3 detail → Level 4 diagnostics.\n- Consistent symbol library and colour semantics across every screen in the plant.\n\n**Alarm management (ISA 18.2 / EEMUA 191)** is a discipline in itself. Targets: **≤ 6 alarms/hour steady state, ≤ 150 in the 10 minutes after an upset.** Real plants routinely run at 10× that, operators learn to ignore the banner, and then Texas City happens. Practices that matter: every alarm must have a defined operator response, priority distribution roughly 80/15/5 low/med/high, deadband and on-delay to kill chatter, first-out / cause-effect suppression, shelving with expiry, and rationalization documentation. Alarm floods are a design failure, not an operator failure.\n\n\n## Historian\n\nTime-series storage optimized for one write pattern and one read pattern.\n\n- **Swinging-door / dead-band compression** — stores a value only when a new sample would fall outside a tolerance corridor of the interpolated line. 10–100× reduction with bounded error. Understand it before you trust a reconstructed trend.\n- Query semantics you need: raw, interpolated-at-interval, aggregates (min/max/avg/stddev/time-weighted-avg), and *time-weighted* is the correct default for process values.\n- Products: OSIsoft/AVEVA PI (the incumbent, expensive, ubiquitous in oil & gas and utilities), Canary, InfluxDB, TimescaleDB, ClickHouse. Ignition's built-in historian writes to Postgres/MSSQL and is perfectly adequate for most plants.\n- Retention tiering: 1 s raw for 90 days → 1 min rollup for 2 years → 15 min forever, is a typical shape.\n\n\n## Redundancy and availability\n\n- **Hot standby SCADA pair** with synchronized tag state and automatic failover; clients reconnect transparently.\n- **Redundant comms paths** — primary fibre, backup cellular, with automatic failover per-device.\n- **Store-and-forward** at the edge: RTU buffers timestamped data during a link outage and backfills the historian on reconnect. Without this, every comms blip is a hole in your data forever.\n- Control authority always degrades *downward*: PLC keeps running its last valid setpoints when SCADA is gone. Design so an unreachable SCADA is boring.\n\n\n## Security\n\nSCADA is the layer with the internet-facing risk, so this is not optional.\n\n- **Purdue model / ISA-95 levels 0–5**, with an **industrial DMZ** between level 3 (site operations) and level 4 (enterprise IT). Data flows out through the DMZ; nothing initiates inbound to control.\n- **IEC 62443** is the governing standard family — zones, conduits, security levels SL1–SL4.\n- Legacy protocols have **no authentication whatsoever**. Anyone with L2 access can issue a breaker-open command over unsecured DNP3. Security is topological, not cryptographic, on the field side.\n- Precedent: **Stuxnet** (2010, centrifuge damage via PLC firmware manipulation), **Ukraine 2015/2016** (grid outages via stolen HMI credentials, then a purpose-built IEC-104 tool), **Colonial Pipeline 2021** (IT ransomware, but OT shut down precautionarily — which is the common real-world pattern), **Oldsmar** (remote-access software on an HMI). Nearly all start with remote access and flat networks, not exotic zero-days.\n- Practical baseline: unidirectional gateway or firewalled DMZ, no vendor remote access without jump host + MFA, disable unused protocol servers, signed firmware, patching windows negotiated a year ahead because you cannot reboot a running plant.\n\n\n## SCADA vs DCS vs MES\n\n- **DCS** (Emerson DeltaV, Honeywell Experion, ABB 800xA, Siemens PCS 7): single-vendor, tightly integrated, engineered as one database from field device to screen. Suits continuous processes — refineries, chemicals, power stations. Higher cost, higher integrity, less flexibility.\n- **SCADA**: multi-vendor, loosely coupled, supervisory over independent controllers. Suits discrete and distributed applications.\n- **MES**: production orders, batch genealogy, OEE, quality — level 3, sits above SCADA, business-facing.\n\nThe distinction has eroded; modern SCADA + PLCs does most of what a small DCS does, at a fraction of the price.\n\n\n## Vendors\n\n| Product | Notes |\n|---|---|\n| **Ignition** (Inductive Automation) | The one to learn. Java-based, unlimited-tag server licensing, Jython 2.7 scripting, web-deployed Perspective clients, native MQTT/Sparkplug, Postgres/MSSQL backend. The only one that behaves like a normal software platform. |\n| **AVEVA System Platform / InTouch** (ex-Wonderware) | Huge installed base, object-oriented (ArchestrA), heavy licensing. |\n| **Siemens WinCC / WinCC OA** | WinCC for TIA-integrated plant HMI; WinCC OA (ex-ETM PVSS) for very large distributed systems — CERN runs on it. |\n| **Rockwell FactoryTalk View SE** | Tight AB integration, Windows-centric, painful outside the ecosystem. |\n| **GE/Emerson iFIX & CIMPLICITY** | Long-lived, common in water and utilities. |\n| **COPA-DATA zenon** | Strong in energy and pharma, good IEC 61850 support. |\n| **Open source**: Rapid SCADA, ScadaBR/Mango, OpenPLC + Node-RED + Grafana | Fine for learning and low-consequence monitoring. Not for anything with a safety or regulatory dimension. |\n\n\n## Building one yourself — read this before you start\n\nYour stack (Django + DRF + React + Postgres + Redis) maps deceptively well: Postgres/TimescaleDB as historian, Redis as the live tag cache, Channels/WebSockets for push to a React dashboard, `pymodbus` or `asyncua` for the driver layer, Celery for scheduled polls. You could have a working prototype in a fortnight.\n\nWhat you'd be re-implementing badly, in rough order of pain: quality propagation, store-and-forward with historical backfill, alarm state machines (unacked-active / acked-active / unacked-cleared, plus shelving and suppression), redundancy and failover, tag templating with indirect binding, per-device driver quirks, sub-second update fan-out to 30 clients, and audit trails for operator commands (21 CFR Part 11 if pharma, and utilities have their own).\n\nReasonable split: **build it yourself for monitoring and analytics; buy Ignition the moment an operator can issue a command that moves something.** The liability line is the write path, not the read path. If you do go custom, use OPC UA (`asyncua`) as your southbound interface rather than raw Modbus — you get types, browsing, subscriptions, and TLS for free, and any vendor gateway will expose one.\n\nGiven your CV/ML interest, the genuinely interesting layer is above SCADA: historian data → feature pipeline → anomaly detection and soft sensors, fed back as advisory-only tags. That's where the value is and where nobody's liability is on the line.\n","srcMarkdownNoYaml":"\n\n\n\n<!-- WARNING: THIS FILE WAS AUTOGENERATED! DO NOT EDIT! -->\n\n## Architecture\n\n```\nField devices ── sensors, valves, breakers, VFDs, meters\n     │  4-20 mA / discrete / IO-Link\nPLC / RTU / IED ── local control, keeps running standalone\n     │  Modbus / DNP3 / IEC 60870-5-104 / IEC 61850 / EtherNet-IP\nFront-end / Gateway / OPC UA server ── protocol translation, tag namespace\n     │\nSCADA server(s) ── tag engine, alarm engine, scripting, redundancy pair\n     ├── Historian (time-series DB)\n     ├── HMI / operator clients (thick, thin, web, mobile)\n     └── Northbound: MES, ERP, reporting, cloud\n```\n\n**RTU vs PLC**: an RTU is a controller optimized for remote telemetry — low power (solar/battery), wide temperature, built-in cellular/radio modem, store-and-forward buffering, timestamping at source, and event-driven reporting. A PLC is optimized for fast deterministic control. Modern devices blur the line; SCADAPack, Bristol, Kingfisher sit on the RTU side.\n\n**IED** (Intelligent Electronic Device) is the substation term: protection relays, meters, tap changers — devices with their own protection logic that SCADA merely observes and occasionally commands.\n\n\n## The tag model\n\nThe core abstraction is a **tag**: named, typed, timestamped, quality-flagged value.\n\n```\nPlant/Area2/Pump101/Status      Bool   true   Good   2026-08-11T04:22:31.442Z\nPlant/Area2/Pump101/Amps        Float  14.7   Good   ...\nPlant/Area2/Pump101/RunHours    Float  8821.3 Good   ...\n```\n\nThree things distinguish this from `SELECT value FROM sensors`:\n\n1. **Quality** is first-class. `Good / Bad_CommFailure / Uncertain_LastKnownValue / Bad_ConfigError`. A stale value that looks fine is how people get hurt. Never render a Bad-quality tag as a number without visual indication.\n2. **Timestamp source** matters. Timestamped at the RTU (accurate, needs NTP/GPS sync at every site) vs at the SCADA server on receipt (easy, wrong by the transport latency). Sequence-of-events analysis after a grid trip needs 1 ms source timestamps.\n3. **UDTs / templates.** You define `PumpType` once with its members, instantiate it 200 times, and build one screen template bound to an indirect tag path. If you're hand-writing 200 near-identical screens you've already lost.\n\n\n## Polling vs report-by-exception\n\n- **Polling**: server asks every device for every register on a cycle. Simple, predictable load, wasteful. Fine on a LAN.\n- **Report-by-exception (RBE) / unsolicited reporting**: device pushes only on change beyond deadband, or on event. Essential over metered cellular links. DNP3 and IEC 60870-5-104 are built around this; Modbus is not.\n- **Deadband** (analog change threshold) and **scan class** (fast/slow/on-demand groups) are the two knobs you tune to keep a link inside budget.\n\n\n## Protocols\n\n| Protocol | Domain | Notes |\n|---|---|---|\n| **Modbus RTU/TCP** | universal | Registers only — no types, no timestamps, no quality, no security. Big-endian word order is *not* consistently implemented; expect to byte-swap floats. Still the default because everything speaks it. |\n| **DNP3** | North American utilities, water | Real data model: static + event data, source timestamps, unsolicited reporting, class 0/1/2/3 polling, time sync. Secure Authentication v5 exists and is rarely enabled. |\n| **IEC 60870-5-101/-104** | European/Asian utilities | Equivalent role to DNP3. -101 is serial, -104 is TCP. |\n| **IEC 61850** | substation automation | Object-oriented model (Logical Nodes), SCL config files, MMS for client/server, **GOOSE** multicast for sub-4 ms peer-to-peer trip signals, Sampled Values for digitized CT/VT. Complex and genuinely well-designed. |\n| **OPC UA** | everything modern | Platform-independent, typed information model, browsable namespace, built-in TLS + certificates + user auth, pub/sub since 1.04. This is the correct northbound interface. |\n| **OPC DA/Classic** | legacy | DCOM-based. Windows-only, firewall-hostile, dying. Use a UA wrapper. |\n| **MQTT + Sparkplug B** | IIoT | Push, broker-based, tiny payloads, birth/death certificates give you state awareness. Excellent over cellular and NAT. The modern telemetry answer. |\n| **BACnet / KNX / M-Bus** | building automation, metering | Adjacent world, occasionally integrated. |\n\n\n## HMI design — the part everyone does badly\n\nThe 1990s aesthetic (photorealistic tanks, rainbow pipes, animated bitmaps) actively harms operators. The current standard is **high-performance HMI** (ISA-101):\n\n- Grey scale background and equipment. Colour reserved *exclusively* for abnormal conditions.\n- Analog values shown with context — trend sparkline, normal-range band — not bare digits.\n- Layered navigation: Level 1 plant overview → Level 2 unit → Level 3 detail → Level 4 diagnostics.\n- Consistent symbol library and colour semantics across every screen in the plant.\n\n**Alarm management (ISA 18.2 / EEMUA 191)** is a discipline in itself. Targets: **≤ 6 alarms/hour steady state, ≤ 150 in the 10 minutes after an upset.** Real plants routinely run at 10× that, operators learn to ignore the banner, and then Texas City happens. Practices that matter: every alarm must have a defined operator response, priority distribution roughly 80/15/5 low/med/high, deadband and on-delay to kill chatter, first-out / cause-effect suppression, shelving with expiry, and rationalization documentation. Alarm floods are a design failure, not an operator failure.\n\n\n## Historian\n\nTime-series storage optimized for one write pattern and one read pattern.\n\n- **Swinging-door / dead-band compression** — stores a value only when a new sample would fall outside a tolerance corridor of the interpolated line. 10–100× reduction with bounded error. Understand it before you trust a reconstructed trend.\n- Query semantics you need: raw, interpolated-at-interval, aggregates (min/max/avg/stddev/time-weighted-avg), and *time-weighted* is the correct default for process values.\n- Products: OSIsoft/AVEVA PI (the incumbent, expensive, ubiquitous in oil & gas and utilities), Canary, InfluxDB, TimescaleDB, ClickHouse. Ignition's built-in historian writes to Postgres/MSSQL and is perfectly adequate for most plants.\n- Retention tiering: 1 s raw for 90 days → 1 min rollup for 2 years → 15 min forever, is a typical shape.\n\n\n## Redundancy and availability\n\n- **Hot standby SCADA pair** with synchronized tag state and automatic failover; clients reconnect transparently.\n- **Redundant comms paths** — primary fibre, backup cellular, with automatic failover per-device.\n- **Store-and-forward** at the edge: RTU buffers timestamped data during a link outage and backfills the historian on reconnect. Without this, every comms blip is a hole in your data forever.\n- Control authority always degrades *downward*: PLC keeps running its last valid setpoints when SCADA is gone. Design so an unreachable SCADA is boring.\n\n\n## Security\n\nSCADA is the layer with the internet-facing risk, so this is not optional.\n\n- **Purdue model / ISA-95 levels 0–5**, with an **industrial DMZ** between level 3 (site operations) and level 4 (enterprise IT). Data flows out through the DMZ; nothing initiates inbound to control.\n- **IEC 62443** is the governing standard family — zones, conduits, security levels SL1–SL4.\n- Legacy protocols have **no authentication whatsoever**. Anyone with L2 access can issue a breaker-open command over unsecured DNP3. Security is topological, not cryptographic, on the field side.\n- Precedent: **Stuxnet** (2010, centrifuge damage via PLC firmware manipulation), **Ukraine 2015/2016** (grid outages via stolen HMI credentials, then a purpose-built IEC-104 tool), **Colonial Pipeline 2021** (IT ransomware, but OT shut down precautionarily — which is the common real-world pattern), **Oldsmar** (remote-access software on an HMI). Nearly all start with remote access and flat networks, not exotic zero-days.\n- Practical baseline: unidirectional gateway or firewalled DMZ, no vendor remote access without jump host + MFA, disable unused protocol servers, signed firmware, patching windows negotiated a year ahead because you cannot reboot a running plant.\n\n\n## SCADA vs DCS vs MES\n\n- **DCS** (Emerson DeltaV, Honeywell Experion, ABB 800xA, Siemens PCS 7): single-vendor, tightly integrated, engineered as one database from field device to screen. Suits continuous processes — refineries, chemicals, power stations. Higher cost, higher integrity, less flexibility.\n- **SCADA**: multi-vendor, loosely coupled, supervisory over independent controllers. Suits discrete and distributed applications.\n- **MES**: production orders, batch genealogy, OEE, quality — level 3, sits above SCADA, business-facing.\n\nThe distinction has eroded; modern SCADA + PLCs does most of what a small DCS does, at a fraction of the price.\n\n\n## Vendors\n\n| Product | Notes |\n|---|---|\n| **Ignition** (Inductive Automation) | The one to learn. Java-based, unlimited-tag server licensing, Jython 2.7 scripting, web-deployed Perspective clients, native MQTT/Sparkplug, Postgres/MSSQL backend. The only one that behaves like a normal software platform. |\n| **AVEVA System Platform / InTouch** (ex-Wonderware) | Huge installed base, object-oriented (ArchestrA), heavy licensing. |\n| **Siemens WinCC / WinCC OA** | WinCC for TIA-integrated plant HMI; WinCC OA (ex-ETM PVSS) for very large distributed systems — CERN runs on it. |\n| **Rockwell FactoryTalk View SE** | Tight AB integration, Windows-centric, painful outside the ecosystem. |\n| **GE/Emerson iFIX & CIMPLICITY** | Long-lived, common in water and utilities. |\n| **COPA-DATA zenon** | Strong in energy and pharma, good IEC 61850 support. |\n| **Open source**: Rapid SCADA, ScadaBR/Mango, OpenPLC + Node-RED + Grafana | Fine for learning and low-consequence monitoring. Not for anything with a safety or regulatory dimension. |\n\n\n## Building one yourself — read this before you start\n\nYour stack (Django + DRF + React + Postgres + Redis) maps deceptively well: Postgres/TimescaleDB as historian, Redis as the live tag cache, Channels/WebSockets for push to a React dashboard, `pymodbus` or `asyncua` for the driver layer, Celery for scheduled polls. You could have a working prototype in a fortnight.\n\nWhat you'd be re-implementing badly, in rough order of pain: quality propagation, store-and-forward with historical backfill, alarm state machines (unacked-active / acked-active / unacked-cleared, plus shelving and suppression), redundancy and failover, tag templating with indirect binding, per-device driver quirks, sub-second update fan-out to 30 clients, and audit trails for operator commands (21 CFR Part 11 if pharma, and utilities have their own).\n\nReasonable split: **build it yourself for monitoring and analytics; buy Ignition the moment an operator can issue a command that moves something.** The liability line is the write path, not the read path. If you do go custom, use OPC UA (`asyncua`) as your southbound interface rather than raw Modbus — you get types, browsing, subscriptions, and TLS for free, and any vendor gateway will expose one.\n\nGiven your CV/ML interest, the genuinely interesting layer is above SCADA: historian data → feature pipeline → anomaly detection and soft sensors, fed back as advisory-only tags. That's where the value is and where nobody's liability is on the line.\n"},"formats":{"html":{"identifier":{"display-name":"HTML","target-format":"html","base-format":"html"},"execute":{"fig-width":7,"fig-height":5,"fig-format":"retina","fig-dpi":96,"df-print":"default","error":false,"eval":true,"cache":null,"freeze":false,"echo":true,"output":true,"warning":true,"include":true,"keep-md":false,"keep-ipynb":false,"ipynb":null,"enabled":false,"daemon":null,"daemon-restart":false,"debug":false,"ipynb-filters":[],"ipynb-shell-interactivity":null,"plotly-connected":true,"engine":"jupyter"},"render":{"keep-tex":false,"keep-typ":false,"keep-source":false,"keep-hidden":false,"prefer-html":false,"output-divs":true,"output-ext":"html","fig-align":"default","fig-pos":null,"fig-env":null,"code-fold":"none","code-overflow":"scroll","code-link":false,"code-line-numbers":false,"code-tools":false,"tbl-colwidths":"auto","merge-includes":true,"inline-includes":false,"preserve-yaml":false,"latex-auto-mk":true,"latex-auto-install":true,"latex-clean":true,"latex-min-runs":1,"latex-max-runs":10,"latex-makeindex":"makeindex","latex-makeindex-opts":[],"latex-tlmgr-opts":[],"latex-input-paths":[],"latex-output-dir":null,"link-external-icon":false,"link-external-newwindow":false,"self-contained-math":false,"format-resources":[],"notebook-links":true},"pandoc":{"standalone":true,"wrap":"none","default-image-extension":"png","to":"html","css":["../styles.css"],"toc":true,"output-file":"scada.html"},"language":{"toc-title-document":"Table of contents","toc-title-website":"On this page","related-formats-title":"Other Formats","related-notebooks-title":"Notebooks","source-notebooks-prefix":"Source","other-links-title":"Other Links","code-links-title":"Code Links","launch-dev-container-title":"Launch Dev Container","launch-binder-title":"Launch Binder","article-notebook-label":"Article Notebook","notebook-preview-download":"Download Notebook","notebook-preview-download-src":"Download Source","notebook-preview-back":"Back to Article","manuscript-meca-bundle":"MECA Bundle","section-title-abstract":"Abstract","section-title-appendices":"Appendices","section-title-footnotes":"Footnotes","section-title-references":"References","section-title-reuse":"Reuse","section-title-copyright":"Copyright","section-title-citation":"Citation","appendix-attribution-cite-as":"For attribution, please cite this work as:","appendix-attribution-bibtex":"BibTeX citation:","appendix-view-license":"View License","title-block-author-single":"Author","title-block-author-plural":"Authors","title-block-affiliation-single":"Affiliation","title-block-affiliation-plural":"Affiliations","title-block-published":"Published","title-block-modified":"Modified","title-block-keywords":"Keywords","callout-tip-title":"Tip","callout-note-title":"Note","callout-warning-title":"Warning","callout-important-title":"Important","callout-caution-title":"Caution","code-summary":"Code","code-tools-menu-caption":"Code","code-tools-show-all-code":"Show All Code","code-tools-hide-all-code":"Hide All Code","code-tools-view-source":"View Source","code-tools-source-code":"Source Code","tools-share":"Share","tools-download":"Download","code-line":"Line","code-lines":"Lines","copy-button-tooltip":"Copy to Clipboard","copy-button-tooltip-success":"Copied!","repo-action-links-edit":"Edit this page","repo-action-links-source":"View source","repo-action-links-issue":"Report an issue","back-to-top":"Back to top","search-no-results-text":"No results","search-matching-documents-text":"matching documents","search-copy-link-title":"Copy link to search","search-hide-matches-text":"Hide additional matches","search-more-match-text":"more match in this document","search-more-matches-text":"more matches in this document","search-clear-button-title":"Clear","search-text-placeholder":"","search-detached-cancel-button-title":"Cancel","search-submit-button-title":"Submit","search-label":"Search","toggle-section":"Toggle section","toggle-sidebar":"Toggle sidebar navigation","toggle-dark-mode":"Toggle dark mode","toggle-reader-mode":"Toggle reader mode","toggle-navigation":"Toggle navigation","crossref-fig-title":"Figure","crossref-tbl-title":"Table","crossref-lst-title":"Listing","crossref-thm-title":"Theorem","crossref-lem-title":"Lemma","crossref-cor-title":"Corollary","crossref-prp-title":"Proposition","crossref-cnj-title":"Conjecture","crossref-def-title":"Definition","crossref-exm-title":"Example","crossref-exr-title":"Exercise","crossref-ch-prefix":"Chapter","crossref-apx-prefix":"Appendix","crossref-sec-prefix":"Section","crossref-eq-prefix":"Equation","crossref-lof-title":"List of Figures","crossref-lot-title":"List of Tables","crossref-lol-title":"List of Listings","environment-proof-title":"Proof","environment-remark-title":"Remark","environment-solution-title":"Solution","listing-page-order-by":"Order By","listing-page-order-by-default":"Default","listing-page-order-by-date-asc":"Oldest","listing-page-order-by-date-desc":"Newest","listing-page-order-by-number-desc":"High to Low","listing-page-order-by-number-asc":"Low to High","listing-page-field-date":"Date","listing-page-field-title":"Title","listing-page-field-description":"Description","listing-page-field-author":"Author","listing-page-field-filename":"File Name","listing-page-field-filemodified":"Modified","listing-page-field-subtitle":"Subtitle","listing-page-field-readingtime":"Reading Time","listing-page-field-wordcount":"Word Count","listing-page-field-categories":"Categories","listing-page-minutes-compact":"{0} min","listing-page-category-all":"All","listing-page-no-matches":"No matching items","listing-page-words":"{0} words","listing-page-filter":"Filter","draft":"Draft"},"metadata":{"lang":"en","fig-responsive":true,"quarto-version":"1.9.38","engines":[{"path":"/home/bthek1/Knowledge/.venv/lib/python3.14/site-packages/quarto_cli/share/extension-subtrees/julia-engine/_extensions/julia-engine/julia-engine.js"}],"comments":{"utterances":{"repo":"quarto-dev/quarto-web"}},"author":"Benedict Thekkel","theme":{"light":"flatly","dark":"darkly"},"description":"**SCADA = Supervisory Control and Data Acquisition**: the layer above the PLCs. It doesn't close control loops — it polls distributed controllers, stores the results, draws them on screens, raises alarms, and lets an operator issue setpoints. The controllers keep running if SCADA dies; that separation is the entire architecture.","skip_exec":true,"skip_showdoc":true,"title":"SCADA"},"extensions":{"book":{"multiFile":true}}},"gfm":{"identifier":{"display-name":"Github (GFM)","target-format":"gfm","base-format":"gfm"},"execute":{"fig-width":7,"fig-height":5,"fig-format":"png","fig-dpi":96,"df-print":"default","error":false,"eval":true,"cache":null,"freeze":false,"echo":true,"output":true,"warning":true,"include":true,"keep-md":false,"keep-ipynb":false,"ipynb":null,"enabled":false,"daemon":null,"daemon-restart":false,"debug":false,"ipynb-filters":[],"ipynb-shell-interactivity":null,"plotly-connected":true,"engine":"jupyter"},"render":{"keep-tex":false,"keep-typ":false,"keep-source":false,"keep-hidden":false,"prefer-html":false,"output-divs":false,"output-ext":"md","fig-align":"default","fig-pos":null,"fig-env":null,"code-fold":"none","code-overflow":"scroll","code-link":false,"code-line-numbers":false,"code-tools":false,"tbl-colwidths":true,"merge-includes":true,"inline-includes":false,"preserve-yaml":false,"latex-auto-mk":true,"latex-auto-install":true,"latex-clean":true,"latex-min-runs":1,"latex-max-runs":10,"latex-makeindex":"makeindex","latex-makeindex-opts":[],"latex-tlmgr-opts":[],"latex-input-paths":[],"latex-output-dir":null,"link-external-icon":false,"link-external-newwindow":false,"self-contained-math":false,"format-resources":[],"variant":"+autolink_bare_uris+emoji+footnotes+gfm_auto_identifiers+pipe_tables+strikeout+task_lists+tex_math_dollars"},"pandoc":{"standalone":true,"default-image-extension":"png","to":"commonmark","output-file":"scada.html"},"language":{"toc-title-document":"Table of contents","toc-title-website":"On this page","related-formats-title":"Other Formats","related-notebooks-title":"Notebooks","source-notebooks-prefix":"Source","other-links-title":"Other Links","code-links-title":"Code Links","launch-dev-container-title":"Launch Dev Container","launch-binder-title":"Launch Binder","article-notebook-label":"Article Notebook","notebook-preview-download":"Download Notebook","notebook-preview-download-src":"Download Source","notebook-preview-back":"Back to Article","manuscript-meca-bundle":"MECA Bundle","section-title-abstract":"Abstract","section-title-appendices":"Appendices","section-title-footnotes":"Footnotes","section-title-references":"References","section-title-reuse":"Reuse","section-title-copyright":"Copyright","section-title-citation":"Citation","appendix-attribution-cite-as":"For attribution, please cite this work as:","appendix-attribution-bibtex":"BibTeX citation:","appendix-view-license":"View License","title-block-author-single":"Author","title-block-author-plural":"Authors","title-block-affiliation-single":"Affiliation","title-block-affiliation-plural":"Affiliations","title-block-published":"Published","title-block-modified":"Modified","title-block-keywords":"Keywords","callout-tip-title":"Tip","callout-note-title":"Note","callout-warning-title":"Warning","callout-important-title":"Important","callout-caution-title":"Caution","code-summary":"Code","code-tools-menu-caption":"Code","code-tools-show-all-code":"Show All Code","code-tools-hide-all-code":"Hide All Code","code-tools-view-source":"View Source","code-tools-source-code":"Source Code","tools-share":"Share","tools-download":"Download","code-line":"Line","code-lines":"Lines","copy-button-tooltip":"Copy to Clipboard","copy-button-tooltip-success":"Copied!","repo-action-links-edit":"Edit this page","repo-action-links-source":"View source","repo-action-links-issue":"Report an issue","back-to-top":"Back to top","search-no-results-text":"No results","search-matching-documents-text":"matching documents","search-copy-link-title":"Copy link to search","search-hide-matches-text":"Hide additional matches","search-more-match-text":"more match in this document","search-more-matches-text":"more matches in this document","search-clear-button-title":"Clear","search-text-placeholder":"","search-detached-cancel-button-title":"Cancel","search-submit-button-title":"Submit","search-label":"Search","toggle-section":"Toggle section","toggle-sidebar":"Toggle sidebar navigation","toggle-dark-mode":"Toggle dark mode","toggle-reader-mode":"Toggle reader mode","toggle-navigation":"Toggle navigation","crossref-fig-title":"Figure","crossref-tbl-title":"Table","crossref-lst-title":"Listing","crossref-thm-title":"Theorem","crossref-lem-title":"Lemma","crossref-cor-title":"Corollary","crossref-prp-title":"Proposition","crossref-cnj-title":"Conjecture","crossref-def-title":"Definition","crossref-exm-title":"Example","crossref-exr-title":"Exercise","crossref-ch-prefix":"Chapter","crossref-apx-prefix":"Appendix","crossref-sec-prefix":"Section","crossref-eq-prefix":"Equation","crossref-lof-title":"List of Figures","crossref-lot-title":"List of Tables","crossref-lol-title":"List of Listings","environment-proof-title":"Proof","environment-remark-title":"Remark","environment-solution-title":"Solution","listing-page-order-by":"Order By","listing-page-order-by-default":"Default","listing-page-order-by-date-asc":"Oldest","listing-page-order-by-date-desc":"Newest","listing-page-order-by-number-desc":"High to Low","listing-page-order-by-number-asc":"Low to High","listing-page-field-date":"Date","listing-page-field-title":"Title","listing-page-field-description":"Description","listing-page-field-author":"Author","listing-page-field-filename":"File Name","listing-page-field-filemodified":"Modified","listing-page-field-subtitle":"Subtitle","listing-page-field-readingtime":"Reading Time","listing-page-field-wordcount":"Word Count","listing-page-field-categories":"Categories","listing-page-minutes-compact":"{0} min","listing-page-category-all":"All","listing-page-no-matches":"No matching items","listing-page-words":"{0} words","listing-page-filter":"Filter","draft":"Draft"},"metadata":{"engines":[{"path":"/home/bthek1/Knowledge/.venv/lib/python3.14/site-packages/quarto_cli/share/extension-subtrees/julia-engine/_extensions/julia-engine/julia-engine.js"}],"comments":{"utterances":{"repo":"quarto-dev/quarto-web"}},"description":"**SCADA = Supervisory Control and Data Acquisition**: the layer above the PLCs. It doesn't close control loops — it polls distributed controllers, stores the results, draws them on screens, raises alarms, and lets an operator issue setpoints. The controllers keep running if SCADA dies; that separation is the entire architecture.","skip_exec":true,"skip_showdoc":true,"title":"SCADA"}}},"projectFormats":["html","gfm"]}